# BMS 66 *Plumbing Manual* (1940), printed page 8: Definitions (part)

Source: text pasted by the owner from the NIST scan (OCR). Obvious OCR errors were corrected, and the wording is otherwise unchanged. The owner confirmed this page is from BMS 66.
The page starts partway through the definitions and ends mid-sentence ("Subsoil drain").

**Nonpressure drainage.** Nonpressure drainage refers to a condition in which a static pressure cannot be imposed safely on the building drain. This condition is sometimes referred to as gravity flow and implies that the sloping pipes are not completely filled.

**Offset.** An offset in a line of piping is a combination of elbows or bends which brings one section of the pipe out of line with but into a line parallel with another section.

**Plumbing.** Plumbing is the work or business of installing in buildings the pipes, fixtures, and other apparatus for bringing in the water supply and removing liquid and water-borne wastes. The term is also used to denote the installed fixtures and piping of a building.

**Plumbing fixtures.** Plumbing fixtures are receptacles which receive and discharge water, liquid, or water-borne wastes into a drainage system with which they are connected.

**Plumbing system.** The plumbing system of a building includes the water-supply distributing pipes; the fixtures and fixture traps; the soil, waste, and vent pipes; the building (house) drain and building (house) sewer; and the storm-drainage pipes; with their devices, appurtenances, and connections all within or adjacent to the building.

**Pool.** A pool is a water receptacle used for swimming or as a plunge or other bath, designed to accommodate more than one bather at a time.

**Pressure drainage.** Pressure drainage, as used in this manual, refers to a condition in which a static pressure may be imposed safely on the entrances of sloping building drains through soil and waste stacks connected thereto.

**Primary branch.** A primary branch of the building (house) drain is the single sloping drain from the base of a soil or waste stack to its junction with the main building drain or with another branch thereof.

**Relief vent.** A relief vent is a branch from the vent stack, connected to a horizontal branch between the first fixture branch and the soil or waste stack, whose primary function is to provide for circulation of air between the vent stack and the soil or waste stack.

**Return offset.** A return offset or jumpover is a double offset installed so as to return the pipe to its original line.

**Riser.** A riser is a water-supply pipe which extends vertically one full story or more to convey water to branches or fixtures.

**Sand interceptor (Sand trap).** A sand interceptor (sand trap) is a watertight receptacle designed and constructed to intercept and prevent the passage of sand or other solids into the drainage system to which it is directly or indirectly connected.

**Sanitary sewer.** A sanitary sewer is a sewer designed or used only for conveying liquid or water-borne waste from plumbing fixtures.

**Secondary branch.** A secondary branch of the building drain is any branch of the building drain other than a primary branch.

**Sewage-treatment plant.** A sewage-treatment plant consists of structures and appurtenances which receive the discharge of a sanitary drainage system, designed to bring about a reduction in the organic and bacterial content of the waste so as to render it less offensive or dangerous, including septic tanks and cesspools. (See par. 101, pt. III.)

**Side vent.** A side vent is a vent connecting to the drain pipe through a 45° wye.

**Size of pipe and tubing.** The size of pipe or tubing, unless otherwise stated, is the nominal size by which the pipe or tubing is commercially designated. Actual dimensions of the different kinds of pipe and tubing are given in the specifications applying.

**Soil pipe.** A soil pipe is any pipe which conveys the discharge of water closets or fixtures having similar functions, with, or without the discharges from other fixtures.

**Stack.** Stack is a general term for the vertical main of a system of soil, waste, or vent piping.

**Stack-vent.** A stack-vent is the extension of a soil or waste stack above the highest horizontal or fixture branch connected to the stack.

**Storm drain.** A storm drain is a drain used for conveying rain water, subsurface water, condensate, cooling water, or other similar discharges.

**Storm sewer.** A storm sewer is a sewer used for conveying rain water, subsurface water, condensate, cooling water, or other similar discharges.

**Subsoil drain.** A subsoil drain is a drain installed for collecting subsurface or seepage … *(continues on page 9)*

---

## Notes for Phase 2

- **Size of pipe = nominal size.** This supports decision Q2: drains are sized by nominal pipe size, with no material choice.
- **Pressure vs. nonpressure drainage.** The manual separates these two conditions for the building drain. Before building the building-drain table in step 4, check whether BMS 66 gives separate tables or limits for each. The calculator should assume **nonpressure (gravity) drainage** unless the owner decides otherwise.
- **Primary and secondary branches of the building drain** are defined here. Check whether the BMS 66 tables size them differently.
- **"Stack"** covers soil, waste and vent stacks. Phase 2 sizes only soil and waste stacks (decision Q4).
